{
  "project": "19 - Subestacao GIS 138/13,8 kV",
  "revision": "R12",
  "source_inputs": "../../servicos-auxiliares-r8.json / AUX-AC-06",
  "status": "PRELIMINARY_AUXILIARY_BRANCH_CIRCUIT_STUDY",
  "distribution_system": {
    "line_to_line_voltage_v_assumed": 380.0,
    "line_to_neutral_voltage_v_assumed": 220.0,
    "configuration": "380Y/220 V, 3-phase, 4-wire; 220 V one-phase loads are an assumption",
    "circuits_included": 11
  },
  "aggregate": {
    "active_power_kw_demand": 1.65,
    "apparent_power_kva_sum_of_branch_loads": 1.8333333333333333,
    "reactive_power_kvar_sum_of_branch_loads": 0.7991314729824566,
    "phase_assignment_counts": {
      "A": 4,
      "B": 4,
      "C": 3
    },
    "phase_currents_a_arithmetic_branch_sums": {
      "A": 3.0303030303030303,
      "B": 3.0303030303030303,
      "C": 2.2727272727272725
    },
    "neutral_current_a": null,
    "source_load_basis": "Potência unitária assumida; listas de cargas dos IEDs pendentes",
    "source_power_factor_assumption": 0.9,
    "status": "DEMAND_AND_PHASE_BALANCE_ARE_STUDY_ASSUMPTIONS_NOT_PANEL_SIZING"
  },
  "circuits": [
    {
      "calculation_id": "AUX-AC-PP-01",
      "revit_system_id": "AUX-AC-P-L01",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-L01",
      "phase_assigned_for_study": "A",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-02",
      "revit_system_id": "AUX-AC-P-L02",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-L02",
      "phase_assigned_for_study": "B",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-03",
      "revit_system_id": "AUX-AC-P-BUS",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-BUS",
      "phase_assigned_for_study": "C",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-04",
      "revit_system_id": "AUX-AC-P-TR21-A",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-TR21-A",
      "phase_assigned_for_study": "A",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-05",
      "revit_system_id": "AUX-AC-P-TR21-B",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-TR21-B",
      "phase_assigned_for_study": "B",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-06",
      "revit_system_id": "AUX-AC-P-TR22-A",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-TR22-A",
      "phase_assigned_for_study": "C",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-07",
      "revit_system_id": "AUX-AC-P-TR22-B",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-TR22-B",
      "phase_assigned_for_study": "A",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-08",
      "revit_system_id": "AUX-AC-P-BC",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-BC",
      "phase_assigned_for_study": "B",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-09",
      "revit_system_id": "AUX-AC-P-SCADA",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "P-SCADA",
      "phase_assigned_for_study": "C",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-10",
      "revit_system_id": "AUX-AC-TR-01-CTRL",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "TR-01-CTRL",
      "phase_assigned_for_study": "A",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    },
    {
      "calculation_id": "AUX-AC-PP-11",
      "revit_system_id": "AUX-AC-TR-02-CTRL",
      "source_equipment_mark": "QAC-01",
      "terminal_equipment_mark": "TR-02-CTRL",
      "phase_assigned_for_study": "B",
      "nominal_voltage_v_line_to_neutral_assumed": 220.0,
      "active_power_kw_demand_assumed": 0.15,
      "power_factor_assumed": 0.9,
      "apparent_power_kva": 0.16666666666666666,
      "reactive_power_kvar": 0.07264831572567787,
      "current_a": 0.7575757575757576,
      "source_load_id": "AUX-AC-06",
      "native_circuit_status": "NOT_CONFIRMED",
      "wire_2d_view_specific_confirmed": false,
      "three_dimensional_cable_modeled": false,
      "physical_power_conductor_confirmed": false,
      "source_or_assumption": "R8 servicos-auxiliares-r8.json AUX-AC-06: 11 x 0.15 kW, demand factor 1.0; PF 0.90 from R8 AC system; 220 V phase-neutral assumed from the 380Y/220 V four-wire system configured by the Revit generator.",
      "status": "PRELIMINARY_LOAD_AND_VOLTAGE_ASSUMPTIONS_NO_CONDUCTOR_SIZING",
      "revit_element_id": null,
      "revit_unique_id": null,
      "circuit_number": null,
      "model_voltage_v": null,
      "model_true_load_w": null,
      "model_apparent_power_va": null,
      "model_power_factor": null,
      "model_apparent_current_a": null,
      "logical_endpoint_connectors_isconnected_true": 0,
      "load_calculation_confirmed": false
    }
  ],
  "model_validation": {
    "status": "PARTIAL_OR_FAILED_LOGICAL_SYSTEM_OR_LOAD_VALIDATION",
    "native_systems_confirmed": 0,
    "calculated_loads_confirmed": 0,
    "expected_systems": 11,
    "physical_endpoint_connectors_isconnected_true_by_logical_system": {},
    "physical_power_conductors_confirmed": 0,
    "unconfirmed_systems": {
      "AUX-AC-P-L01": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-L02": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-BUS": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-TR21-A": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-TR21-B": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-TR22-A": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-TR22-B": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-BC": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-P-SCADA": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-TR-01-CTRL": "Expected one audited ElectricalSystem, found 0",
      "AUX-AC-TR-02-CTRL": "Expected one audited ElectricalSystem, found 0"
    },
    "limitations": [
      "220 V line-neutral circuit input is inferred from the 380Y/220 V four-wire setup; confirm with project electrical basis.",
      "11 x 150 W and PF 0.90 are explicit R8 study assumptions, not equipment nameplate values.",
      "Phase assignment is a balancing proposal; actual phase allocation and neutral-current phasors are not modeled.",
      "No branch conductor, overcurrent device, voltage drop, short-circuit withstand, or selectivity is sized.",
      "Revit ElectricalSystem membership is logical model connectivity; it does not prove a 3D cable or field installation."
    ]
  }
}
